LOXONE
Datasheet
Energy Meter 1-Phase Tree Part Nr: 100566
00:3.59
Meter Tiet
About the product
The Loxone Energy Meter for DIN rail mounting features MID certified bidirectional Energy metering for up to 100A. The measured values can be used for energy management, consumption data collection and much more.
Features:
· MID certified
· Tree Interface for easy installation
· Bidirectional Energy metering
· Configurable wiring direction
· Fully integrated Meter function block
· Display for meter reading and power
Technical Data AC Supply & Power
Voltage
100 ... 276V, 50/60Hz
Current
max. 100A
Power Consumption
0.3W
Power loss at max. load
2W (at 100A)
Measurement Range
Power
Range: 0.01 ... 99.9 kW / kVAr / kVA Accuracy: ±1%
Energy
Range: 0 ... 999999 kWh / kVArh consumption and delivery Accuracy: Class 1 IEC62053, Class B EN50470
Voltage
Range: 100 ... 276VAC Accuracy: ±0.5%
Current
Range: 0.05 ... 100A Accuracy: +0.5%
Frequency
Range: 49 ... 61 Hz Accuracy: ±0.2%
Operating Conditions according to MID 2014/32/EU Annex V
Voltage
Un: 230VAC, ±20%
Current
Imin: 0.5A / Iref: 10A / Imax: 100A
Frequency
fn: 50Hz, ±2%
Power Factor
cosy: 0.5 inductive ... 0.8 capacitive
Accuracy (Energy)
Class B (2%, @ +5℃ ... +30℃)
version LX001 25.04.2025 Subject to change!
page 1 of 6
LOXONE
Ambient Conditions
Temperature
-40 ... 70°C / -40 ... 158ºF
Humidity
max. 90% r.H. (non condensing)
Ingress protection
IP20
Connecting Terminals
AC Mains
24VDC & Loxone Tree
Wire cross-section
1.5 ... 25mm2 / AWG16 ... 3 *
0.28 ... 0.8mm2 / AWG23 ... 18
Stripping length
14 ... 15mm / 0.55 ... 0.59"
5 ... 6mm / 0.2 ... 0.24"
Tightening torque
3 N.m / 2.21 lbf.ft
-
Temperature resistance
-40 ... 70°C / -40 ... 158ºF
-40 ... 105 °C / -40 ... 221ºF
Screw drive
Pozidriv 2 (PZ2)
-
* ferrules required for fine-stranded conductors
Connection Diagram
Mains connection
3
I
Nm
PZ2
E
kWh
Meter Tree
L
N:
Tree connection
6
! Install cover!
kWh
LED: 1000x/kWh
Status LEDs
Meter Tree
TREE
+24V GND
GN
HM
! Install cover!
2
+24V GND
GN
WH
Product Characteristics
Mounting type
DIN rail according to EN50022, 35mm
Colours
Black: RAL 9005
Finish
Matte
version LX001 25.04.2025 Subject to change!
page 2 of 6
LOXONE
Weight & Dimensions Net weight
177g
Total weight
198g
Product dimensions
36x105x66mm / 1.42×4.13x2.60" (LxWxH), 2 division units
105
36
66
Pack size 123x72×41mm/4.84x2.83×1.61" (LxWxH)
Certifications & Standards
ANSI C12.1 compliant
Accuracy Class 0.5
Certifications
CE UK RECOGNIZED COMPONENT CA ETL MID C US LISTED Intertek
Installation must be carried out by a qualified electrician in accordance with the relevant regulations.
Opening the device, or damaging the device's seal, will result in the loss of MID certification and warranty.
Published by Loxone Electronics GmbH Smart Home 1 4154 Kollerschlag Austria Tel: +43 7287 7070-0 loxone.com
Loxone UK The Forum, Station Road, Theale, RG7 4RA
version LX001 25.04.2025 Subject to change!
page 3 of 6 :unselected:
LOXONE
Datenblatt
Energy Meter 1-Phase Tree Art. Nr. 100566
0013.59
Mahor Tipo
Information zum Produkt
Der Loxone Energy Meter zur Montage auf der DIN-Schiene bietet MID-zertifizierte bidirektionale Energiemessung für bis zu 100A. Die gemessenen Werte können für das Energiemanagement, die Erfassung von Verbrauchsdaten und vieles mehr verwendet werden.
Features:
· MID-zertifiziert
· Tree Schnittstelle für eine einfache Installation
· Bidirektionale Energiemessung
· Konfigurierbare Verdrahtungsrichtung
· Vollständig integrierter Zählerbaustein
· Anzeige für Zählerstand und Leistung
Technische Daten Netzversorgung und Leistung
Spannung
100 ... 276V, 50/60Hz
Strom
max. 100A
Leistungsaufnahme
0,3W
Verlustleistung bei max. Last
2W (bei 100A)
Messbereich Leistung
Bereich: 0.01 ... 99.9 kW / kVAr / kVA Genauigkeit: ±1%
Energie
Bereich: 0 ... 999999 kWh / kVArh Verbrauch und Lieferung Genauigkeit: Klasse 1 IEC62053, Klasse B EN50470
Spannung
Bereich: 100 ... 276VAC Genauigkeit: +0.5%
Strom
Bereich: 0.05 ... 100A Genauigkeit: +0.5%
Frequenz
Bereich: 49 ... 61 Hz Genauigkeit: ±0.2%
Betriebsbedingungen gemäß MID 2014/32/EU Anhang V
Spannung
Un: 230VAC, ±20%
Strom
Imin: 0.5A / Iref: 10A / Imax: 100A
Frequenz
fn: 50Hz, ±2%
Leistungsfaktor
cosy: 0,5 induktiv ... 0,8 kapazitiv
Genauigkeit (Energie)
Klasse B (2%, @ +5℃ ... +30℃)
version LX001 25.04.2025 Subject to change!
page 4 of 6
LOXONE
Umgebungsbedingungen Temperatur
-40 ... 70℃ / -40 ... 158°F
Luftfeuchtigkeit
max. 90% r.H. (nicht kondensierend)
Schutzart
IP20
Anschlussklemmen
Netzspannung
24VDC & Loxone Tree
Leiterquerschnitt
1,5 ... 25mm2 / AWG16 ... 3 *
0,28 ... 0,8mm2 / AWG23 ... 18
Abisolierlänge
14 ... 15mm / 0,55 ... 0,59"
5 ... 6mm / 0,2 ... 0,24"
Anziehdrehmoment
3 N.m / 2,21 lbf.ft
-
Temperaturbeständigkeit
-40 ... 70°C / -40 ... 158ºF
-40 ... 105 ℃ / -40 ... 221ºF
Schraubenantrieb
Pozidriv 2 (PZ2)
-
* Aderendhülsen erforderlich für feindrähtige Leiter
Anschlussplan
Mains connection
3
Nm
PZ2
3
kWh
Meter Tree
+24V
GND
WH
*
L
N:
Tree connection
6
! Install cover!
kWh
LED: 1000x/kWh
Status LEDS
Meter Tree
TREE
+24V
GND
GN
WH
! Install cover!
O
+24V GND
GN
WH
Produkteigenschaften
Montageart
Hutschiene nach EN50022, 35mm
Farbe
Schwarz: RAL 9005
Glanzgrad
Matt
version LX001 25.04.2025 Subject to change!
page 5 of 6
LOXONE
Gewicht & Abmessungen Nettogewicht
177g
Bruttogewicht
198g
Produktmaße
36x105x66mm / 1,42x4,13x2,60" (LxBxH), 2 Teilungseinheiten
105
36
66
Packmaß 123x72×41mm/4,84×2,83×1,61" (LxBxH)
Zertifizierungen & Standards ANSI C12.1-konform
Genauigkeitsklasse 0,5
RECOGNIZED COMPONENT
MID
Zertifizierungen
CE
UK CA
ETL C
US
LISTED Intertek
Die Installation muss nach den einschlägigen Vorschriften durch eine Elektrofachkraft erfolgen.
Das Öffnen des Geräts, oder die Beschädigung des Gerätesiegels führt zum Erlöschen der MID Zertifizierung und der Garantie.
Published by Loxone Electronics GmbH Smart Home 1 4154 Kollerschlag Austria Tel: +43 7287 7070-0 loxone.com
Loxone UK The Forum, Station Road, Theale, RG7 4RA
version LX001 25.04.2025 Subject to change!
page 6 of 6 :unselected:

---
## Extracted Tables

### Table (3x2)
Current | max. 100A
--- | ---
Power Consumption | 0.3W
Power loss at max. load | 2W (at 100A)

### Table (5x2)
Power | Range: 0.01 ... 99.9 kW / kVAr / kVA Accuracy: ±1%
--- | ---
Energy | Range: 0 ... 999999 kWh / kVArh consumption and delivery Accuracy: Class 1 IEC62053, Class B EN50470
Voltage | Range: 100 ... 276VAC Accuracy: ±0.5%
Current | Range: 0.05 ... 100A Accuracy: +0.5%
Frequency | Range: 49 ... 61 Hz Accuracy: ±0.2%

### Table (5x2)
Voltage | Un: 230VAC, ±20%
--- | ---
Current | Imin: 0.5A / Iref: 10A / Imax: 100A
Frequency | fn: 50Hz, ±2%
Power Factor | cosy: 0.5 inductive ... 0.8 capacitive
Accuracy (Energy) | Class B (2%, @ +5℃ ... +30℃)

### Table (3x2)
Temperature | -40 ... 70°C / -40 ... 158ºF
--- | ---
Humidity | max. 90% r.H. (non condensing)
Ingress protection | IP20

### Table (6x3)
 | AC Mains | 24VDC & Loxone Tree
--- | --- | ---
Wire cross-section | 1.5 ... 25mm2 / AWG16 ... 3 * | 0.28 ... 0.8mm2 / AWG23 ... 18
Stripping length | 14 ... 15mm / 0.55 ... 0.59" | 5 ... 6mm / 0.2 ... 0.24"
Tightening torque | 3 N.m / 2.21 lbf.ft | -
Temperature resistance | -40 ... 70°C / -40 ... 158ºF | -40 ... 105 °C / -40 ... 221ºF
Screw drive | Pozidriv 2 (PZ2) | -

### Table (2x2)
Colours | Black: RAL 9005
--- | ---
Finish | Matte

### Table (3x2)
Weight & Dimensions Net weight | 177g
--- | ---
Total weight | 198g
Product dimensions | 36x105x66mm / 1.42×4.13x2.60" (LxWxH), 2 division units

### Table (2x2)
ANSI C12.1 compliant | Accuracy Class 0.5
--- | ---
Certifications | CE UK RECOGNIZED COMPONENT CA ETL MID C US LISTED Intertek

### Table (4x3)
Spannung | 100 ... 276V, 50/60Hz
--- | ---
Strom | max. 100A
Leistungsaufnahme | 0,3W
Verlustleistung bei max. Last |  | 2W (bei 100A)

### Table (6x2)
Messbereich Leistung | 
--- | ---
Bereich: 0.01 ... 99.9 kW / kVAr / kVA Genauigkeit: ±1%
Energie | Bereich: 0 ... 999999 kWh / kVArh Verbrauch und Lieferung Genauigkeit: Klasse 1 IEC62053, Klasse B EN50470
Spannung | Bereich: 100 ... 276VAC Genauigkeit: +0.5%
Strom | Bereich: 0.05 ... 100A Genauigkeit: +0.5%
Frequenz | Bereich: 49 ... 61 Hz Genauigkeit: ±0.2%

### Table (5x2)
Spannung | Un: 230VAC, ±20%
--- | ---
Strom | Imin: 0.5A / Iref: 10A / Imax: 100A
Frequenz | fn: 50Hz, ±2%
Leistungsfaktor | cosy: 0,5 induktiv ... 0,8 kapazitiv
Genauigkeit (Energie) | Klasse B (2%, @ +5℃ ... +30℃)

### Table (3x2)
Umgebungsbedingungen Temperatur | -40 ... 70℃ / -40 ... 158°F
--- | ---
Luftfeuchtigkeit | max. 90% r.H. (nicht kondensierend)
Schutzart | IP20

### Table (6x3)
 | Netzspannung | 24VDC & Loxone Tree
--- | --- | ---
Leiterquerschnitt | 1,5 ... 25mm2 / AWG16 ... 3 * | 0,28 ... 0,8mm2 / AWG23 ... 18
Abisolierlänge | 14 ... 15mm / 0,55 ... 0,59" | 5 ... 6mm / 0,2 ... 0,24"
Anziehdrehmoment | 3 N.m / 2,21 lbf.ft | -
Temperaturbeständigkeit | -40 ... 70°C / -40 ... 158ºF | -40 ... 105 ℃ / -40 ... 221ºF
Schraubenantrieb | Pozidriv 2 (PZ2) | -

### Table (2x2)
Farbe | Schwarz: RAL 9005
--- | ---
Glanzgrad | Matt

### Table (3x2)
Gewicht & Abmessungen Nettogewicht | 177g
--- | ---
Bruttogewicht | 198g
Produktmaße | 36x105x66mm / 1,42x4,13x2,60" (LxBxH), 2 Teilungseinheiten
