LOXONE
Datasheet
Energy Meter 3-Phase Tree Part Nr: 100567
0013.59
Meter Tree
About the product
The Loxone Energy Meter for DIN rail mounting features MID certified bidirectional Energy metering for up to 100A. The measured values can be used for energy management, consumption data collection and much more.
Features:
· MID certified
· Tree Interface for easy installation
· Bidirectional Energy metering
· Configurable wiring direction
· Fully integrated Meter function block
· Supports metering of individual phases (not for 3P3W)
· Display for meter reading and power
Technical Data AC Supply & Power
Voltage
100 ... 480V, 50/60Hz
Current
max. 100A (per phase)
Power Consumption
0.4W
Power loss at max. load
2W per Phase (at 100A)
Measurement Range
Power
Range: 0.01 ... 99.9 kW / kVAr / kVA Accuracy: ±1%
Energy
Range: 0 ... 999999 kWh / kVArh consumption and delivery Accuracy: Class 1 IEC62053, Class B EN50470
Voltage
Range: 100 ... 276VAC Accuracy: ±0.5%
Current
Range: 0.05 ... 100A Accuracy: +0.5%
Frequency
Range: 49 ... 61 Hz Accuracy: ±0.2%
Operating Conditions according to MID 2014/32/EU Annex V
Voltage
Un: 3x230/400VAC, ±20%
Current (per phase)
Imin: 0.5A / Iref: 10A / Imax: 100A
Frequency
fn: 50Hz, ±2%
Power Factor
cosy: 0.5 inductive ... 0.8 capacitive
Accuracy (Energy)
Class B (2%, @ +5℃ ... +30℃)
version LX001 25.04.2025 Subject to change!
page 1 of 6 :unselected:
LOXONE
Ambient Conditions
Temperature
-40 ... 70°℃ / -40 ... 158ºF
Humidity
max. 90% r.H. (non condensing)
Ingress protection
IP20
Connecting Terminals
AC Mains
24VDC & Loxone Tree
Wire cross-section
1.5 ... 25mm2 / AWG16 ... 3 *
0.28 ... 0.8mm2 / AWG23 ... 18
Stripping length
14 ... 15mm / 0.55 ... 0.59"
5 ... 6mm / 0.2 ... 0.24"
Tightening torque
3 N.m / 2.21 lbf.ft
-
Temperature resistance
-40 ... 70°C / -40 ... 158ºF
-40 ... 105 ℃ / -40 ... 221ºF
Screw drive
Pozidriv 2 (PZ2)
-
* ferrules required for fine-stranded conductors
Connection Diagram
3P4W 3 Phases and Neutral
3P3W 3 Phases no Neutral Only for grid systems without N! (single phase metering not available)
1P3W Split phase System (North America)
Tree connection
O
! Install cover!
L1 L2] L3
N
L1
L3 L2
L1 L2
N
3
Nm
PZ2
2
kWh
3
LED: 400x/kWh
Status LEDs
Meter Tree
kWh
kWh
kWh
TREE
Meter Tree
Meter Tree
Meter Tree
+24V
GND
GN
WH
i
Install cover!
+24V
GN
WH
+241
WH
+2.4\
GNI
WH
O
G
E
+
C
S
%
+24V GND
GN
L1 L2 L3 N
L1
L3
L2
L1
L2
N:
WH
Product Characteristics
Mounting type
DIN rail according to EN50022, 35mm
Colours
Black: RAL 9005
Finish
Matte
version LX001 25.04.2025 Subject to change!
page 2 of 6
LOXONE
Weight & Dimensions Net weight
352g
Total weight
390g
Product dimensions
72x105x66mm /2.83x4.13x2.60" (LxWxH), 4 division units
105
72
66
Pack size
124x78x72mm/4.88x3.07x2.83" (LxWxH)
Certifications & Standards ANSI C12.1 compliant
Accuracy Class 0.5
RECOGNIZED COMPONENT
MID
Certifications
CE
UK CA
ETL US
C
LISTED Intertek
Installation must be carried out by a qualified electrician in accordance with the relevant regulations.
Opening the device, or damaging the device's seal, will result in the loss of MID certification and warranty.
Published by Loxone Electronics GmbH Smart Home 1 4154 Kollerschlag Austria Tel: +43 7287 7070-0 loxone.com
Loxone UK The Forum, Station Road, Theale, RG7 4RA
version LX001 25.04.2025 Subject to change!
page 3 of 6
LOXONE
Datenblatt
Energy Meter 3-Phase Tree Art. Nr. 100567
00:3.59
Meter Tree
Information zum Produkt
Der Loxone Energy Meter zur Montage auf der DIN-Schiene bietet MID-zertifizierte bidirektionale Energiemessung für bis zu 100A. Die gemessenen Werte können für das Energiemanagement, die Erfassung von Verbrauchsdaten und vieles mehr verwendet werden.
Features:
· MID-zertifiziert
· Tree Schnittstelle für eine einfache Installation
· Bidirektionale Energiemessung
· Konfigurierbare Verdrahtungsrichtung
· Vollständig integrierter Zählerbaustein
· Unterstützt die Messung einzelner Phasen (nicht für 3P3W)
· Anzeige für Zählerstand und Leistung
Technische Daten Netzversorgung und Leistung
Spannung
100 ... 480V, 50/60Hz
Strom
max. 100A (pro Phase)
Leistungsaufnahme
0,4W
Verlustleistung bei max. Last
2W pro Phase (bei 100A)
Messbereich
Leistung
Bereich: 0.01 ... 99.9 kW / kVAr / kVA Genauigkeit: +1%
Energie
Bereich: 0 ... 999999 kWh / kVArh Verbrauch und Lieferung
Genauigkeit: Klasse 1 IEC62053, Klasse B EN50470
Spannung
Bereich: 100 ... 276VAC Genauigkeit: +0.5%
Strom
Bereich: 0.05 ... 100A Genauigkeit: ±0.5%
Frequenz
Bereich: 49 ... 61 Hz Genauigkeit: +0.2%
Betriebsbedingungen gemäß MID 2014/32/EU Anhang V
Spannung
Un: 3x230/400VAC, ±20%
Strom
Imin: 0.5A / Iref: 10A / Imax: 100A
Frequenz
fn: 50Hz, ±2%
Leistungsfaktor
cosy: 0,5 induktiv ... 0,8 kapazitiv
Genauigkeit (Energie)
Klasse B (2%, @ +5℃ ... +30℃)
version LX001 25.04.2025 Subject to change!
page 4 of 6
LOXONE
Umgebungsbedingungen Temperatur
-40 ... 70°C / -40 ... 158ºF
Luftfeuchtigkeit
max. 90% r.H. (nicht kondensierend)
Schutzart
IP20
Anschlussklemmen
Netzspannung
24VDC & Loxone Tree
Leiterquerschnitt
1,5 ... 25mm2 / AWG16 ... 3 *
0,28 ... 0,8mm2 / AWG23 ... 18
Abisolierlänge
14 ... 15mm / 0,55 ... 0,59"
5 ... 6mm / 0,2 ... 0,24"
Anziehdrehmoment
3 N.m / 2,21 lbf.ft
-
Temperaturbeständigkeit
-40 ... 70℃ / -40 ... 158ºF
-40 ... 105 °C / -40 ... 221ºF
Schraubenantrieb
Pozidriv 2 (PZ2)
-
* Aderendhülsen erforderlich für feindrähtige Leiter
Anschlussplan
3P4W 3 Phases and Neutral
3P3W 3 Phases no Neutral Only for grid systems without N! (single phase metering not available)
1P3W Split phase System (North America)
Tree connection
6
! Install cover!
[1] [2] [3]
N
L1
L3 L2
L1 L2
F
3
N
W
Nm
PZ2
*
*
*
kWh
E
LED: 400x/kWh
Meter Tree
Status LEDs
kWh
kWh
kWh
TREE
Meter Tree
-- Meter Tree
-- Meter Tree
+24V
GND
GN
WH
! Install cover!
0
+24V GND
GN
L1 L2 L3 N
L1
L3 L2
L1 L2
N
WH
Produkteigenschaften
Montageart
Hutschiene nach EN50022, 35mm
Farbe
Schwarz: RAL 9005
Glanzgrad
Matt
version LX001 25.04.2025 Subject to change!
page 5 of 6 :selected:
LOXONE
Gewicht & Abmessungen Nettogewicht
352g
Bruttogewicht
390g
Produktmaße
72x105x66mm /2,83x4,13x2,60" (LxBxH), 4 Teilungseinheiten
105
72
66
Packmaß 124x78x72mm/4,88x3,07×2,83" (LxBxH)
Zertifizierungen & Standards ANSI C12.1-konform
Genauigkeitsklasse 0,5
RECOGNIZED COMPONENT
MID
Zertifizierungen
CE
UK CA
ETL C
US
LISTED Intertek
Die Installation muss nach den einschlägigen Vorschriften durch eine Elektrofachkraft erfolgen.
Das Öffnen des Geräts, oder die Beschädigung des Gerätesiegels führt zum Erlöschen der MID Zertifizierung und der Garantie.
Published by Loxone Electronics GmbH Smart Home 1 4154 Kollerschlag Austria Tel: +43 7287 7070-0 loxone.com
Loxone UK The Forum, Station Road, Theale, RG7 4RA
version LX001 25.04.2025 Subject to change!
page 6 of 6

---
## Extracted Tables

### Table (3x2)
Current | max. 100A (per phase)
--- | ---
Power Consumption | 0.4W
Power loss at max. load | 2W per Phase (at 100A)

### Table (5x2)
Power | Range: 0.01 ... 99.9 kW / kVAr / kVA Accuracy: ±1%
--- | ---
Energy | Range: 0 ... 999999 kWh / kVArh consumption and delivery Accuracy: Class 1 IEC62053, Class B EN50470
Voltage | Range: 100 ... 276VAC Accuracy: ±0.5%
Current | Range: 0.05 ... 100A Accuracy: +0.5%
Frequency | Range: 49 ... 61 Hz Accuracy: ±0.2%

### Table (4x2)
Current (per phase) | Imin: 0.5A / Iref: 10A / Imax: 100A
--- | ---
Frequency | fn: 50Hz, ±2%
Power Factor | cosy: 0.5 inductive ... 0.8 capacitive
Accuracy (Energy) | Class B (2%, @ +5℃ ... +30℃)
:unselected:

### Table (3x2)
Temperature | -40 ... 70°℃ / -40 ... 158ºF
--- | ---
Humidity | max. 90% r.H. (non condensing)
Ingress protection | IP20

### Table (6x3)
 | AC Mains | 24VDC & Loxone Tree
--- | --- | ---
Wire cross-section | 1.5 ... 25mm2 / AWG16 ... 3 * | 0.28 ... 0.8mm2 / AWG23 ... 18
Stripping length | 14 ... 15mm / 0.55 ... 0.59" | 5 ... 6mm / 0.2 ... 0.24"
Tightening torque | 3 N.m / 2.21 lbf.ft | -
Temperature resistance | -40 ... 70°C / -40 ... 158ºF | -40 ... 105 ℃ / -40 ... 221ºF
Screw drive | Pozidriv 2 (PZ2) | -

### Table (3x2)
Mounting type | DIN rail according to EN50022, 35mm
--- | ---
Colours | Black: RAL 9005
Finish | Matte

### Table (3x2)
Weight & Dimensions Net weight | 352g
--- | ---
Total weight | 390g
Product dimensions | 72x105x66mm /2.83x4.13x2.60" (LxWxH), 4 division units

### Table (3x2)
Strom | max. 100A (pro Phase)
--- | ---
Leistungsaufnahme | 0,4W
Verlustleistung bei max. Last | 2W pro Phase (bei 100A)

### Table (7x2)
Messbereich | 
--- | ---
Leistung | Bereich: 0.01 ... 99.9 kW / kVAr / kVA Genauigkeit: +1%
Energie | Bereich: 0 ... 999999 kWh / kVArh Verbrauch und Lieferung
Genauigkeit: Klasse 1 IEC62053, Klasse B EN50470
Spannung | Bereich: 100 ... 276VAC Genauigkeit: +0.5%
Strom | Bereich: 0.05 ... 100A Genauigkeit: ±0.5%
Frequenz | Bereich: 49 ... 61 Hz Genauigkeit: +0.2%

### Table (5x2)
Spannung | Un: 3x230/400VAC, ±20%
--- | ---
Strom | Imin: 0.5A / Iref: 10A / Imax: 100A
Frequenz | fn: 50Hz, ±2%
Leistungsfaktor | cosy: 0,5 induktiv ... 0,8 kapazitiv
Genauigkeit (Energie) | Klasse B (2%, @ +5℃ ... +30℃)

### Table (3x2)
Umgebungsbedingungen Temperatur | -40 ... 70°C / -40 ... 158ºF
--- | ---
Luftfeuchtigkeit | max. 90% r.H. (nicht kondensierend)
Schutzart | IP20

### Table (6x3)
 | Netzspannung | 24VDC & Loxone Tree
--- | --- | ---
Leiterquerschnitt | 1,5 ... 25mm2 / AWG16 ... 3 * | 0,28 ... 0,8mm2 / AWG23 ... 18
Abisolierlänge | 14 ... 15mm / 0,55 ... 0,59" | 5 ... 6mm / 0,2 ... 0,24"
Anziehdrehmoment | 3 N.m / 2,21 lbf.ft | -
Temperaturbeständigkeit | -40 ... 70℃ / -40 ... 158ºF | -40 ... 105 °C / -40 ... 221ºF
Schraubenantrieb | Pozidriv 2 (PZ2) | -

### Table (3x2)
Montageart | Hutschiene nach EN50022, 35mm
--- | ---
Farbe | Schwarz: RAL 9005
Glanzgrad | Matt
:selected:

### Table (3x2)
Gewicht & Abmessungen Nettogewicht | 352g
--- | ---
Bruttogewicht | 390g
Produktmaße | 72x105x66mm /2,83x4,13x2,60" (LxBxH), 4 Teilungseinheiten
