LOXONE
Datasheet
Modbus Air Part Nr: 100565
LOXONE Modbus Air
SIN:
contain FCC ID: contains IC ID:
Made in EU ACE
About the product
The Loxone Modbus Air is designed for wireless integration of devices with Modbus RTU interface.
Technical Data
Power supply
10 ... 30VDC
Power consumption
typ. 0.3W, max. 0.6W
Loxone Air interface
868MHz (SRD Band Europe), 4 channels, max. 15.1mW e.r.p. 915MHz (ISM Band Region 2), 10 channels, max. 13.2mW internal antenna
Modbus RTU interface
1 Modbus device, 253 sensors and actuators adjustable baud rate & parity data types: 16 & 32 bit
Ambient temperature
-20 ... 65°C / -4 ... 149ºF
Humidity
max. 95% r.H. (non condensing)
Degree of protection
IP20
Connecting cable
Wire cross-section
0.14mm2 / AWG26
Temperature resistance
80°C / 176°F
Length
250mm / 9.84"
Part. No.
000589
Connection Diagram
Status LED
1202
Modbus device :selected: B :selected: A :selected: GND :selected: GND :selected: +24V
DC power supply
version LX001 21.07.2023 Subject to change!
page 1 of 4 :unselected:
LOXONE
Product Characteristics
Colours
Green RAL6018
Finish
Matte
Weight & Dimensions
Net weight
54g
Total weight
74g
Product dimensions
38.3x34.3×10.5mm /1.50x1.35x0.41" (LxWxH)
T
34,3
10,5
38,3
A
Pack size 79x79×41mm/3.11x3.11x1.61" (LxWxH)
Certifications & Standards
Certifications
CE
UK CA
Installation must be carried out by a qualified electrician in accordance with the relevant regulations. Installation may only be carried out with the power supply switched off!
Published by Loxone Electronics GmbH Smart Home 1 4154 Kollerschlag Austria Tel: +43 7287 7070-0 loxone.com
Loxone UK The Forum, Station Road, Theale, RG7 4RA
version LX001 21.07.2023 Subject to change!
page 2 of 4
LOXONE
Datenblatt
Modbus Air Art. Nr. 100565
LOXONE Modbus Air
SIN:
contains FCC ID: contains IC ID:
Made in EU
DECE
Information zum Produkt
Das Loxone Modbus Air ermöglicht die drahtlose Einbindung von Geräten mit Modbus RTU Schnittstelle.
Technische Daten
Spannungsversorgung
10 ... 30VDC
Leistungsaufnahme
typ. 0,3W, max. 0,6W
Loxone Air Schnittstelle
868MHz (SRD Band Europa), 4 Kanäle, max. 15.1mW e.r.p. 915MHz (ISM Band Region 2), 10 Kanäle, max. 13.2mW interne Antenne
Modbus RTU Schnittstelle
1 Modbus Gerät, 253 Sensoren und Aktoren einstellbare Baudrate & Parität Datentypen: 16 & 32 bits
Umgebungstemperatur
-20 ... 65°C / -4 ... 149ºF
Luftfeuchtigkeit
max. 95% r.H. (nicht kondensierend)
Schutzart
IP20
Verbindungskabel
Leiterquerschnitt
0,14mm2 / AWG26
Temperaturbeständigkeit
80°C / 176°F
Länge
250mm / 9,84"
Art. Nr.
000589
Anschlussplan
Status LED
1202
Modbus device :selected: B :selected: A :selected: GND :selected: GND :selected: +24V
DC power supply
version LX001 21.07.2023 Änderungen vorbehalten!
Seite 3 von 4
LOXONE
Produkteigenschaften
Farbe
Grün RAL6018
Glanzgrad
Matt
Gewicht & Abmessungen
Nettogewicht
54g
Bruttogewicht
74g
Produktmaße
38,3x34,3x10,5mm / 1,50x1,35x0,41" (LxBxH)
T
34,3
10,5
38,3
A
Packmaß
79×79×41mm/3,11x3,11x1,61" (LxBxH)
Zertifizierungen & Standards
Zertifizierungen
CE
UK CA
Die Installation muss nach den einschlägigen Vorschriften durch eine Elektrofachkraft erfolgen. Die Installation darf nur im spannungslosen Zustand durchgeführt werden!
Published by Loxone Electronics GmbH Smart Home 1 4154 Kollerschlag Austria Tel: +43 7287 7070-0 loxone.com
Loxone UK The Forum, Station Road, Theale, RG7 4RA
version LX001 21.07.2023 Änderungen vorbehalten!
Seite 4 von 4

---
## Extracted Tables

### Table (7x2)
Power supply | 10 ... 30VDC
--- | ---
Power consumption | typ. 0.3W, max. 0.6W
Loxone Air interface | 868MHz (SRD Band Europe), 4 channels, max. 15.1mW e.r.p. 915MHz (ISM Band Region 2), 10 channels, max. 13.2mW internal antenna
Modbus RTU interface | 1 Modbus device, 253 sensors and actuators adjustable baud rate & parity data types: 16 & 32 bit
Ambient temperature | -20 ... 65°C / -4 ... 149ºF
Humidity | max. 95% r.H. (non condensing)
Degree of protection | IP20

### Table (4x2)
Wire cross-section | 0.14mm2 / AWG26
--- | ---
Temperature resistance | 80°C / 176°F
Length | 250mm / 9.84"
Part. No. | 000589

### Table (2x2)
Colours | Green RAL6018
--- | ---
Finish | Matte

### Table (3x2)
Net weight | 54g
--- | ---
Total weight | 74g
Product dimensions | 38.3x34.3×10.5mm /1.50x1.35x0.41" (LxWxH)

### Table (7x2)
Spannungsversorgung | 10 ... 30VDC
--- | ---
Leistungsaufnahme | typ. 0,3W, max. 0,6W
Loxone Air Schnittstelle | 868MHz (SRD Band Europa), 4 Kanäle, max. 15.1mW e.r.p. 915MHz (ISM Band Region 2), 10 Kanäle, max. 13.2mW interne Antenne
Modbus RTU Schnittstelle | 1 Modbus Gerät, 253 Sensoren und Aktoren einstellbare Baudrate & Parität Datentypen: 16 & 32 bits
Umgebungstemperatur | -20 ... 65°C / -4 ... 149ºF
Luftfeuchtigkeit | max. 95% r.H. (nicht kondensierend)
Schutzart | IP20

### Table (4x2)
Leiterquerschnitt | 0,14mm2 / AWG26
--- | ---
Temperaturbeständigkeit | 80°C / 176°F
Länge | 250mm / 9,84"
Art. Nr. | 000589

### Table (2x2)
Farbe | Grün RAL6018
--- | ---
Glanzgrad | Matt

### Table (3x2)
Nettogewicht | 54g
--- | ---
Bruttogewicht | 74g
Produktmaße | 38,3x34,3x10,5mm / 1,50x1,35x0,41" (LxBxH)
