LOXONE The Miniserver based Smart Home.
www.loxone.com
MODBUS ENERGIEZÄHLER 1-PHASIG
Art. Nr. 200156
Der bidirektionale Energiezähler mit serieller Modbus-Schnittstelle ermöglicht das direkte Auslesen aller relevanten Daten wie Energie (total und partiell), Strom, Spannung, Wirk- und Blindleistung.
KENNDATEN
· Einphasen-Energiezähler, 230 VAC 50 Hz
. Direkte Messung bis 32 A
. Anzeige von Wirkleistung, Spannung und Strom
· Modbus-Schnittstelle (RTU) zum Abfragen der Daten
. Blindleistung und coso über Schnittstelle verfügbar
· 7-stellige Anzeige
· Genauigkeitsklasse B gemäß EN50470-3, Genauigkeitsklasse 1 gemäß IEC62053-21
· Bidirektional
. Einfach anbindbar an Modbus Extension mittels bereits bestehender Vorlage.
TECHNISCHE DATEN
Genauigkeitsklasse
B gemäß EN50470-3 1 gemäß IEC62053-21
Betriebsspannung
230 VAC, 50 Hz Toleranz -20%/+15%
Referenz-/ Maximalstrom
Iref = 5 A, Imax = 32 A
Start-/Minimalstrom
Ist = 20 mA, Imin= 0,25 A
Leistungsaufnahme
Wirkleistung 1,1 W
Zählbereich
00'000,00 ... 99'999,99 100'000,0 ... 999'999,9
MODBUS ENERGY METER 1-PHASE
Art. No. 200156
This bidirectional energy meter with an integrated serial Modbus interface allows direct reading of all relevant data, such as energy (total and partial), current, voltage, active and reactive power.
MAIN FEATURES
· Single-phase energy meter, 230 VAC 50 Hz
. Direct measurement up to 32 A
. Display of active power, voltage and current
. Modbus RTU interface to query the data
. Reactive power and cos available through interface
. 7-digits display
. Accuracy class B according to EN50470-3 Accuracy class 1 according to IEC62053-21
· Bidirectional
. Easy to connect to Modbus Extension using existing template
TECHNICAL DATA
Precision
B according to EN50470-3 1 according to IEC62053-21
Operating voltage
230 VAC, 50 Hz Tolerance -20% / +15%
Reference/ measurement
Iref = 5 A, Imax = 32 A
Starting/ minimum current
Ist = 20 mA, Imin= 0,25 A
Power consumption
Active 1.1 W
Counting range
00,000.00 ... 99,999.99 100,000.0 ... 999,999.9
MONTAGE
Mounting
On 35 mm rail, according to EN60715TH35
Terminal connections main circuit
Conductor cross-section max. 6 mm2. Screwdriver Pozidrive no.1, Slot no. 1. Break torque: 1.2 Nm
Terminal connections control circuit
Conductor cross-section max. 2.5 mm2. Screwdriver Pozidrive no. 0, Slot no. 1. Break torque: 0.5 Nm
Insulation characterics
4 kV/50 Hz test according to VDE0435 for Energy Meter part. 6 kV 1.2/50 us surge voltage according to IEC255-4. 2 kV/50 Hz test according to VDE435 for Interface. Device protection class II.
Ambient temperature
-25° ... +55°C
Storage temperature
-30" ... +85℃
Relative humidity
75% without condensation
Ambient conditions
Mechanical M2 Electromagnetic E2
EMC/interference immunity
Surge voltage according to IEC61000-4-5 at main circuit 4 kv, at Modbus interface 1 kV.
Burst voltage according to IEC61000-4-4 at main circuit 4 kv, at Modbus interface 1 kV.
ESD according to IEC61000-4-2, contact 8 kV, air 15 kV.
ANZEIGEELEMENTE, DIREKTMESSUNG / DISPLAY ELEMENTS, DIRECT MEASUREMENT
P(w) UM
(A)
88888.8.8
LOXONE
T
T
B
2990
P (KW) Indicates the instantaneous power „>"= Consumption (P positive) U (V)V I (A) "+" = Production (P negative) Indicates the voltage Indicates the current T-> (kWh) T€ (kWh) Indicates the total consumption Indicates the total production 2000 Imp/kWh Pulsates according to the amount of used power.
11.4
4.25
21.4
ANSCHLUSSSKIZZE / CONNECTION
₹
LONDINE
Modbus
Modbus
O
Pomer Supply
Loxone
.
250VWAC
MENÜ, UM DIE WERTE AUF DER LCD ANZUZEIGEN MENU TO DISPLAY THE VALUES ON THE LCD
Start
TO
T
T
B
P (KW) Zeigt die momentane Leistung „>" = Bezug (P positiv) U (V) „¢" = Rückspeisung (P negativ) Zeigt die Spannung Zeigt den Strom
I (A) T-> (kWh) Zeigt den Bezug Total ->
T€ (kWh) Zeigt die Rückspeisung Total <- 2000 Imp/kWh Pulsiert entsprechend der bezogenen Leistung
LONONE
T
T
B
P
T
T
B
Power P
If there is no current direction available, T-> is going to be shown.
Leistung P Wenn kein Stromfluss vorhanden ist, dann wird T-> angezeigt.
Current Direction "Consumption ->" positive
Current Direction "Production <- " negative
Stromrichtung "Bezug ->" Positiv
Stromrichtung "Rückspeisung <- " Negativ
DNŮNE
MONTAGE
Montage
Auf 35 mm Hutschiene, gemäß EN60715TH35
Anschlüsse Hauptstromkreis
Leiterquerschnitt max. 6 mm2, Schraubendreher Pozidrive Nr.1, Schlitzschraubendreher Nr.1, Anzugsdrehmoment: 1.2 Nm
Anschlüsse Steuerstromkreis
Leiterquerschnitt max. 2,5 mm2, Schraubendreher Pozidrive Nr.0, Schlitzschraubendreher Nr.1, Anzugsdrehmoment: 0.5 Nm
Isolations- eigenschaften
4 kV/50 Hz Test gemäß VDE0435 für Energiezähler 6 kV 1.2/50 us Überspannung gemäss IEC255-4 2 kV/50 Hz Test gemäß VDE0435 für Schnittstelle Geräteschutzklasse II
Umgebungs- temperatur
-25° ... +55℃
Lagertemperatur
-30° ... +85℃
Relative Luftfeuchtigkeit
75% ohne Betauung
Umgebungs- bedingungen
Mechanische M2 Elektromagnetische E2
EMV / Störfestigkeit
Surge-Spannung gemäß IEC61000-4-5 an Hauptstromkreis 4 kv, bei Modbus-Schnittstelle, 1 kV Burst-Spannung gemäss IEC61000-4-4 bei Hauptstromkreis 4 kv, an Modbus-Schnittstelle 1 kV ESD gemäss IEC61000-4-2, Kontakt 8 kV, Luft 15 kV
MASSE / DIMENSIONS
85
62.3
45
2
₹
5
63.4
=
2
A
L
35.6
19.2
www.loxone.com
TECHNISCHE DATEN MODBUS
Protokoll Bus-System Übertragungsrate (bit/s)
Modbus RTU gemäß IDA-Spezifikation
Serielle RS-485-
Schnittstelle
4800-9600-19'200-38'400- 57'600-115'200.
Die Übertragungsrate wird automatisch erkannt
Übertragungsmodus Bus-Kabel Reaktionszeit
Gerade Parität:
8 Databits, 1 Stopbit Ungerade Parität: 8 Databits, 1 Stopbit Keine Parität: 8 Databits, 2 Stopbits
Verdrillt, geschirmt, 2 × 0,5 mm2, max. 1200 m
typ. 5 Zeichen max. 60 ms
DATENÜBERTRAGUNG
. Nur « Read Holding Registers [03]/ Write Multiple Registers [16] » Anweisungen werden erkannt.
. Es können bis zu 20 Register auf einmal gelesen werden.
· Das Gerät unterstützt Broadcast-Nachrichten.
. Gemäss Modbus-Protokoll wird ein Register R bei der Übertragung als R - 1 nummeriert.
· Das Gerät hat eine Spannungsüberwachung. Bei einem Spannungsabfall werden die Register im EEPROM gespeichert. (Übertragungsrate, etc.)
AUSNAHMEREAKTIONEN
. ILLEGAL FUNCTION [01]: Der Funktionscode wird nicht unterstützt.
. ILLEGAL DATA ADDRESS [02]: Die Adresse einiger Register liegt ausserhalb des Bereichs oder es wurden mehr als 20 Register angefordert.
. ILLEGAL DATA VALUE [03]: Der Wert im Daten- feld für das jeweilige Register ist ungültig.
. Die Kommunikation ist 30 s nach dem Einschal- ten bereit.
. Die Daten werden alle 5 s aktualisiert.
. Der Einsatz von Energiezählern in einem Bus mit intensiver Kommunikation kann die Aktuali- sierungszeit der Daten vergrössern.
· 247 Sensoren können am Modbus angeschlos- sen werden.
· Die verwendeten Register sind in der Registerliste beschrieben.
ÄNDERN DER MODBUS-ADRESSE DIREKT AM GERÄT
· Wählen Sie im Menü «U»
· Lange drücken (23 s) > *Adr»
· Kurz drücken Adresse +1, lange drücken > Adresse +10
· Wenn die gewünschte Adresse ausgewählt ist, warten Sie die Überprüfung ab, bis das Haupt- menü wieder eingeblendet wird.
TECHNICAL DATA MODBUS
Protocol
Modbus RTU according to IDA specification
Bus system
RS-485 Serial line
Transmission rate (bps)
4800-9600-19'200-38'400- 57'600-115'200. The transmission Baud rate is automatically detected.
Bit settings
Even parity: 8 data bits, 1 stop bit Odd parity: 8 data bits, 1 stop bit No parity: 8 data bits, 2 stop bits
Bus cable
Twisted, shielded, 2 × 0,5 mm2, max. 1200 m
Response time
typ. S character times max. 60 ms
. The communication is ready 30 s after the Power On.
. Refresh time for the data is 5 s.
. The use of energy meters in a bus with intensive communication can increase the data refresh time.
. 247 devices can be connected to the Modbus.
. For a description of the registers see the register list page
DATA TRANSMISSION
. Only «Read Holding Registers [03]/ Write Mul- tiple Registers [16]» instructions are recognised.
. Up to 20 registers can be read at once.
. The device supports broadcast messages.
. In accordance with the Modbus protocol, a reg- ister R is numbered as R - 1 when transmitted.
. The device has a voltage monitoring system. In cases of voltage loss, registers are stored in EEPROM (transmission rate, etc.)
EXCEPTION RESPONSES
. ILLEGAL FUNCTION [01]: The function code is not implemented.
. ILLEGAL DATA ADDRESS [02]: The address of some requested registers is out of range or more than 20 registers have been requested.
. ILLEGAL DATA VALUE [03]: The value in the data field is invalid for the referenced register.
CHANGE THE MODBUS ADDRESS DIRECT ON DEVICE
. In the menu, go for «U>
. Push long (23 s) > *Adr»
. Push short > address +1, push long > address +10
. Once the desired address is selected wait for the root menu to come back.
Version 12/2016 - Please note technical specifications may change at any time!
REGISTER / REGISTERS
Die Modbus Adresse (= IO-Adresse in Loxone Config) entspricht der Modbus Registernummer - 1. Beispiel: Counter Energy Consumption - Modbus Register 28+29 entspricht der IO Adresse 27. Da bei diesem Wert zwei 16Bit Modbus Register verwendet werden handelt es sich um einen 32Bit Daten- typ (Checkbox aktivieren: 2 Register für 32-bit).
The Modbuss address (= IO address in Loxone Config) corresponds to the Modbus register -1. Example: Counter energy consumption - Modbus register 28+29 corresponds to the IO address 27. As used in this figure two 16-bit.
Modbus registers are a 32-bit data type (Enable checkbox: Combine 2 registers for 32-bit value). For double registers (4-5, 16-17, 28-29, 30-31) the high register is sent first (big-Endian). Partial counter (30-31) can be reset by writing 0 in both registers in the same message.
R
Read
Write
Description
Unit
1
X :selected:
Firmware-Version
E.g .: 11 = FW 1.1
2
X
Number of supported registers
Will give 40
3
X :selected:
Number of supported flags
Will give 0
4-5
X :selected:
Baudrate
E.g .: Baudrate High = 1 | Baudrate Low = 49664 | 1 x 65536 + 49664 = 115200 bps
6
Not used
Will give 0
7-9
X :selected:
Art. Nr.
Will give you the article number "200156"
10-14
X :selected:
Not used
Will give 0
15
X :selected:
HW vers. Modif.
E.g .: 11 = HW 1.1
16-17
X :selected:
Serial number
Unique 32 bit serial number low
18
X :selected:
Serial number
Unique 32 bit serial number high
19-21
Not used
Will give 0
22
X :selected:
Status
0 = No problem 1 = Problem with last communication request
23
X :selected:
Response timeout
ms
24 :selected: X :selected:
Modbus address
Range 1-247
25
X :selected:
Error register
0 : No error; | 1 : Error
26
Not used
Will give 0
27
Energy direction
0 is Consumption (Bezug) 4 is Feedback (Rückspeisung)
28-29
X :selected:
Counter energy consumption
10 -2 kWh (multiplier 0.01) E.g .: Energy T1 total high = 13 Energy T1 total low = 60383 13 x 65536 +60383=912351=9123.51kWh
30-31
X :selected: :selected: X
Counter energy feedback
10-2 kWh (multiplier 0.01) E.g .: Energy T1 partial high = 13 Energy T1 partial low = 60383 13 x 65536 + 60383 = 912351 =9123.51 kWh
32-35
Not used
Will give 0
36
X :selected:
URMS Effective voltage of Phase 1
V E.g .: 230 = 230 V
37
X :selected:
IRMS Effective current of Phase 1
10 -4 A (multiplier 0.1) E.g .: 314 = 31.4 A
38
X :selected:
PRMS Effective active power of Phase 1
10-2 KW (multiplier 0.01) E.g .: 1545 = 15.45 KW
39
X :selected:
QRMS Phase 1 Effective reactive power of Phase 1
10 -2 kvar (multiplier 0.01) E.g .: 1545 = 15.45 kvar
40 :selected: X
cos phi Phase 1
10- (multiplier 0.01) E.g .: 67 = 0.67
1) The Modbus address register is not writable with a broadcast message.
Version 12/2016 - Änderung der technischen Daten bleibt vorbehalten!
LOXONE
The Miniserver based Smart Home.
U
I
LOKONE
LOXONE
LONÓNÉ
> 3s
00
T
T
T
A
T
T
T
B
B
B
LONONE
DOKONE
>2s
808888
T
T
T
T
B
10
20 s
Back to Start
Back to Start :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected:

---
## Extracted Tables

### Table (6x3)
 | Genauigkeitsklasse | B gemäß EN50470-3 1 gemäß IEC62053-21
--- | --- | ---
 | Betriebsspannung | 230 VAC, 50 Hz Toleranz -20%/+15%
 | Referenz-/ Maximalstrom | Iref = 5 A, Imax = 32 A
 | Start-/Minimalstrom | Ist = 20 mA, Imin= 0,25 A
Leistungsaufnahme | Wirkleistung 1,1 W
 | Zählbereich | 00'000,00 ... 99'999,99 100'000,0 ... 999'999,9

### Table (6x3)
 | Precision | B according to EN50470-3 1 according to IEC62053-21
--- | --- | ---
 | Operating voltage | 230 VAC, 50 Hz Tolerance -20% / +15%
 | Reference/ measurement | Iref = 5 A, Imax = 32 A
 | Starting/ minimum current | Ist = 20 mA, Imin= 0,25 A
 | Power consumption | Active 1.1 W
 | Counting range | 00,000.00 ... 99,999.99 100,000.0 ... 999,999.9

### Table (11x2)
Mounting | On 35 mm rail, according to EN60715TH35
--- | ---
Terminal connections main circuit | Conductor cross-section max. 6 mm2. Screwdriver Pozidrive no.1, Slot no. 1. Break torque: 1.2 Nm
ESD according to IEC61000-4-2, contact 8 kV, air 15 kV.
Terminal connections control circuit | Conductor cross-section max. 2.5 mm2. Screwdriver Pozidrive no. 0, Slot no. 1. Break torque: 0.5 Nm
Insulation characterics | 4 kV/50 Hz test according to VDE0435 for Energy Meter part. 6 kV 1.2/50 us surge voltage according to IEC255-4. 2 kV/50 Hz test according to VDE435 for Interface. Device protection class II.
Ambient temperature | -25° ... +55°C
Storage temperature | -30" ... +85℃
Relative humidity | 75% without condensation
Ambient conditions | Mechanical M2 Electromagnetic E2
EMC/interference immunity | Surge voltage according to IEC61000-4-5 at main circuit 4 kv, at Modbus interface 1 kV.
Burst voltage according to IEC61000-4-4 at main circuit 4 kv, at Modbus interface 1 kV.

### Table (9x2)
Montage | Auf 35 mm Hutschiene, gemäß EN60715TH35
--- | ---
Anschlüsse Hauptstromkreis | Leiterquerschnitt max. 6 mm2, Schraubendreher Pozidrive Nr.1, Schlitzschraubendreher Nr.1, Anzugsdrehmoment: 1.2 Nm
Anschlüsse Steuerstromkreis | Leiterquerschnitt max. 2,5 mm2, Schraubendreher Pozidrive Nr.0, Schlitzschraubendreher Nr.1, Anzugsdrehmoment: 0.5 Nm
Isolations- eigenschaften | 4 kV/50 Hz Test gemäß VDE0435 für Energiezähler 6 kV 1.2/50 us Überspannung gemäss IEC255-4 2 kV/50 Hz Test gemäß VDE0435 für Schnittstelle Geräteschutzklasse II
Umgebungs- temperatur | -25° ... +55℃
Lagertemperatur | -30° ... +85℃
Relative Luftfeuchtigkeit | 75% ohne Betauung
Umgebungs- bedingungen | Mechanische M2 Elektromagnetische E2
EMV / Störfestigkeit | Surge-Spannung gemäß IEC61000-4-5 an Hauptstromkreis 4 kv, bei Modbus-Schnittstelle, 1 kV Burst-Spannung gemäss IEC61000-4-4 bei Hauptstromkreis 4 kv, an Modbus-Schnittstelle 1 kV ESD gemäss IEC61000-4-2, Kontakt 8 kV, Luft 15 kV

### Table (9x2)
Protokoll Bus-System Übertragungsrate (bit/s) | Modbus RTU gemäß IDA-Spezifikation
--- | ---
Serielle RS-485-
Schnittstelle
4800-9600-19'200-38'400- 57'600-115'200.
Die Übertragungsrate wird automatisch erkannt
Übertragungsmodus Bus-Kabel Reaktionszeit | Gerade Parität:
8 Databits, 1 Stopbit Ungerade Parität: 8 Databits, 1 Stopbit Keine Parität: 8 Databits, 2 Stopbits
Verdrillt, geschirmt, 2 × 0,5 mm2, max. 1200 m
typ. 5 Zeichen max. 60 ms

### Table (6x2)
Protocol | Modbus RTU according to IDA specification
--- | ---
Bus system | RS-485 Serial line
Transmission rate (bps) | 4800-9600-19'200-38'400- 57'600-115'200. The transmission Baud rate is automatically detected.
Bit settings | Even parity: 8 data bits, 1 stop bit Odd parity: 8 data bits, 1 stop bit No parity: 8 data bits, 2 stop bits
Bus cable | Twisted, shielded, 2 × 0,5 mm2, max. 1200 m
Response time | typ. S character times max. 60 ms

### Table (27x5)
R | Read | Write | Description | Unit
--- | --- | --- | --- | ---
1 | X :selected: | :unselected: | Firmware-Version | E.g .: 11 = FW 1.1
18 | X :selected: | :unselected: | Serial number | Unique 32 bit serial number high
19-21 |  |  | Not used | Will give 0
22 | X :selected: | :unselected: | Status | 0 = No problem 1 = Problem with last communication request
23 | X :selected: | :unselected: | Response timeout | ms
24 | :selected: X | :selected: | Modbus address | Range 1-247
25 | X :selected: | :unselected: | Error register | 0 : No error; 
26 | :unselected: | :unselected: | Not used | Will give 0
27 | :unselected: | :unselected: | Energy direction | 0 is Consumption (Bezug) 4 is Feedback (Rückspeisung)
28-29 | X :selected:
:unselected: | :unselected: | Counter energy consumption | 10 -2 kWh (multiplier 0.01) E.g .: Energy T1 total high = 13 Energy T1 total low = 60383 13 x 65536 +60383=912351=9123.51kWh
30-31 | X :selected: | :selected: X | Counter energy feedback | 10-2 kWh (multiplier 0.01) E.g .: Energy T1 partial high = 13 Energy T1 partial low = 60383 13 x 65536 + 60383 = 912351 =9123.51 kWh
2 | X | :unselected: | Number of supported registers | Will give 40
32-35 |  | :unselected: | Not used | Will give 0
36 | X :selected: | :unselected: | URMS Effective voltage of Phase 1 | V E.g .: 230 = 230 V
37 | X :selected: | :unselected: | IRMS Effective current of Phase 1 | 10 -4 A (multiplier 0.1) E.g .: 314 = 31.4 A
38 | X :selected: | :unselected: | PRMS Effective active power of Phase 1 | 10-2 KW (multiplier 0.01) E.g .: 1545 = 15.45 KW
39 | X :selected: | :unselected: | QRMS Phase 1 Effective reactive power of Phase 1 | 10 -2 kvar (multiplier 0.01) E.g .: 1545 = 15.45 kvar
40 | :selected: X | :unselected: | cos phi Phase 1 | 10- (multiplier 0.01) E.g .: 67 = 0.67
1) The Modbus address register is not writable with a broadcast message.
3 | X :selected: | :unselected: | Number of supported flags | Will give 0
4-5 | X :selected: | :unselected: | Baudrate | E.g .: Baudrate High = 1 
6 | :unselected: | :unselected: | Not used | Will give 0
7-9 | X :selected: | :unselected: | Art. Nr. | Will give you the article number "200156"
10-14 | X :selected: | :unselected: | Not used | Will give 0
15 | X :selected: | :unselected: | HW vers. Modif. | E.g .: 11 = HW 1.1
16-17 | X :selected: | :unselected: | Serial number | Unique 32 bit serial number low
