LOXONE The Miniserver based Smart Home.
www.loxone.com
MODBUS ENERGIEZÄHLER 3-PHASIG Art. Nr. 200157
Der bidirektionale Energiezähler mit integrierter serieller Modbus-Schnittstelle (RS-485) ermögli- chen das direkte Auslesen aller relevanten Daten, wie Energie (total und partiell), Strom und Span- nung pro Phase sowie Wirk- und Blindleistung pro Phase oder als Gesamtleistung.
KENNDATEN
· 3- Phasen -Energiezähler, 3×230/400 VAC 50Hz
. Direkte Messung bis 65 A
. Anzeige von Wirkleistung, Spannung und Strom pro Phase
· Anzeige der Wirkleistung für alle Phasen
· Modbus-Schnittstelle (RTU) zum Abfragen der Daten
. Blindleistung pro Phase und/oder gesamt verfügbar
· 7-stellige Anzeige
· Genauigkeitsklasse B gemäß EN50470-3, Genauigkeitsklasse 1 gemäß IEC62053-21
· Bidirektional
. Einfach anbindbar an Modbus Extension mittels bereits bestehender Vorlage.
TECHNISCHE DATEN
Genauigkeits- klasse
B gemäß EN50470-3 1 gemäß IEC62053-21
Betriebsspannung
3 × 230/400 VAC, 50 Hz Toleranz -20% / +15%
Referenz-/ Maximalstrom
Iref = 10 A, Imax = 65 A
Start-/Minimalstrom
Ist = 40 mA, Imin = 0,5 A
Leistungsaufnahme
Aktiv Phase 1: 1,1 W Phase 2: 0,6 W Phase 3: 0,6 W
Zählbereich
00'000,00 ... 99‘999,99 100'000,0 ... 999‘999,9
Display
LCD mit Hintergrund beleuchtung, 6 mm hohe Ziffern
Anzeige ohne Netzspannung
Kondensatorgestütztes LCD. Maximal zweimal über zehn Tage
MONTAGE
Montage
Auf 35 mm Hutschiene, gemäß EN60715TH35
Anschlüsse Hauptstromkreis
Leiterquerschnitt 1,5-16 mm2 Schraubendreher Pozidrive Nr. 1 Schlitzschraubendreher Nr. 2, Anzugsmoment 1,5 bis 2 Nm
Anschlüsse Steuerstromkreis
Leiterquerschnitt max. 2,5 mm2 Schraubendreher Pozidrive Nr. 0. Schlitzschraubendreher Nr. 2, Anzugsmoment 0,8 Nm
Isolations- eigenschaften
4 kV/50 Hz Test gemäss VDE0435 für Energiezähler 6 kV 1.2/50 us Surge gemäss IEC255-4 2 kV/50 Hz Test gemäss VDE0435 für Schnittstelle Geräteschutzklasse II
Umgebungs temperatur
-25° ... +55℃
Lagertemperatur
-30° ... +85°℃
Relative Luftfeuchtigkeit
75% ohne Betauung
Umgebungs- bedingungen
Mechanische M2 Elektromagnetische E2
EMV / Störfestigkeit
Surge-Spannung gemäss IEC61000-4-5 an Hauptstromkreis 4 kV, an Modbus-Schnittstelle 1 kV Burst IEC61000-4-4 bei Hauptstromkreis 4 kV, an Modbus-Schnittstelle 1 kV, ESD gemäss IEC61000-4-2, Kontakt 8 kV, Luft 15 kV
MODBUS ENERGY METER 3-PHASE
Art. No. 200157
This bidirectional energy meter with an integrated serial Modbus interface allows direct reading of all relevant data, such as energy (total and partial), current and voltage for every phase, and active and reactive power for every phase and for the three phases.
MAIN FEATURES
. 3-phase energy meter, 3x230/400 VAC 50 Hz
. Direct measurement up to 65 A
. Display of active power, voltage and current for every phase
. Display of active power for all phases
. Modbus RTU interface to query the data
. Reactive power for every and/or all phases available
. 7-digits display
. Accuracy class B according to EN50470-3 Accuracy class 1 according to IEC62053-21
· Bidirectional
. Easy to connect to Modbus Extension using existing template
TECHNICAL DATA
Precision class
B accord. to EN50470-3 1 accord. to IEC62053-21
Operating voltage
3 × 230/400 VAC, 50 Hz Tolerance -20% / +15%
Reference/measure- ment current
Iref = 10 A, Imax = 65 A
Starting/ minimum current
Ist = 40 mA, Imin = 0,5 A
Power consumption
Active phase 1: 1,1 W phase 2: 0,6 W phase 3: 0,6 W
Counting range
00'000,00 ... 99'999,99 100'000,0 ... 999'999,9
Display
LCD backlight, digits 6 mm high
Display without mains power
Capacitor based LCD Max. 2 times over 10 days
MONTAGE
Mounting
On 35 mm rail, according to EN60715TH3
Terminal connec- tions main circuit
Conductor cross-section 1.5-16 mm2. Screwdriver Pozidrive no. 1 Slot no.2, torque 1.5-2 Nm
Terminal connect. control circuit
Conductor cross-section max. 2.5 mm2. Screwdriver Pozidrive no. 0 Slot no.2, torque 0.8 Nm
Insulation characterics
4 kV/50 Hz test according to VDE0435 for Energy Meter part. 6 kV 1.2/50 us surge voltage according to IEC255-4. 2 kV/50 Hz test according to VDE435 for Interface. Device protection class II.
Ambient temperature
-25° ... +55℃
Storage temperature
-30° ... +85℃
Relative humidity
75% without condensation
Ambient conditions
Mechanical M2 Electromagnetic E2
EMC/interference immunity
Surge voltage according to IEC61000-4-5 at main circuit 4 kV, at Modbus interface 1 kV. Burst voltage according to IEC61000-4-4 at main circuit 4 kV, at Modbus interface 1 kV. ESD according to IEC61000-4-2, contact 8 kV, air 15 kV.
REGISTER / REGISTERS
Die Modbus Adresse (= IO-Adresse in Loxone Config) entspricht der Modbus Registernummer -1. Beispiel: Counter Energy Consumption - Modbus Register 28+29 entspricht der IO Adresse 27.
Da bei diesem Wert zwei 16Bit Modbus Register verwendet werden handelt es sich um einen 32Bit Daten- typ (Checkbox aktivieren: 2 Register für 32-bit).
The Modbuss address (= IO address in Loxone Config) corresponds to the Modbus register -1. Example: Counter energy consumption - Modbus register 28+29 corresponds to the IO address 27. As used in this figure two 16-bit.
Modbus registers are a 32-bit data type (Enable checkbox: Combine 2 registers for 32-bit value). For double registers (4-5, 16-17, 28-29, 30-31) the high register is sent first (big-Endian). Partial counter (30-31) can be reset by writing 0 in both registers in the same message.
R
Read
Write
Description
Unit
1
X :selected:
Firmware-Version
E.g .: 11 = FW 1.1
2
X :selected:
Number of supported registers
Will give 52
3
X :selected:
Number of supported flags
Will give 0
4-5
X :selected:
Baudrate
E.g .: Baudrate High = 1 Baudrate Low = 49664 1 x 65536 + 49664 = 115200 bps
6
Not used
Will give 0
7-9
X :selected:
Art. Nr.
Will give you the article number "200157"
10-14
X :selected:
Not used
Will give 0
15
X :selected:
HW vers. Modif.
E.g .: 11 = HW 1.1
16-17
X :selected:
Serial number
Unique 32 bit serial number low
18
X :selected:
Serial number
Unique 32 bit serial number high
19-21
Not used
Will give 0
22
X :selected:
Status
0 = No problem 1 = Problem with last communication request
23
X :selected:
Response timeout
ms
24
X :selected: :selected:
Modbus address
Range 1-247
25
X :selected:
Error register
0 : No error 1 : Error Phase 1 2 : Error Phase 2 3 : Error Phase 1 and 2 4 : Error Phase 3 5 : Error Phase 1 and 3 6 : Error Phase 2 and 3 7 : Error Phase 1, 2 and 3
26
Not used
Will give 0
27
Energy direction
0 is Consumption (Bezug) 4 is Feedback (Rückspeisung)
28-29 :selected: X
Counter Total energy consumption
10-2 kWh (multiplier 0.01) E.g .: Energy T1 total high = 13 Energy T1 total low = 60383 13 × 65536 +60383=912351 = 9123.51 kWh
30-31 :selected: X :selected: X
Counter Partial energy consumption
10-2 kWh (multiplier 0.01) E.g .: Energy T1 partial high = 13 Energy T1 partial low = 60383 13 × 65536 +60383=912351 = 9123.51 kWh :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected:
ANSCHLUSSSHEMA
Modbus
LOXONE
Modbus
Y
»
Power Supply
Laxone
L1+
L2+
L24
L5+
M
11
TECHNISCHE DATEN MODBUS
Protokoll
Modbus RTU gemäß IDA-Spezifikation
Bus-System
Serielle RS-485- Schnittstelle
Übertragungsrate (bit/s)
4800-9600-19'200-38'400- 57'600-115'200. Die Übertragungsrate wird automatisch erkannt
Übertragungsmodus
Gerade Parität: 8 Databits, 1 Stopbit Ungerade Parität: 8 Databits, 1 Stopbit Keine Parität: 8 Databits, 2 Stopbits
Bus-Kabel
Verdrillt, geschirmt, 2 × 0,5 mm2, max. 1200 m
Reaktionszeit
typ. 5 Zeichen max. 60 ms
. Die Kommunikation ist 30 s nach dem Einschal- ten bereit.
. Die Daten werden alle 10 s aktualisiert. Der Einsatz von Energiezählern in einem Bus mit intensiver Kommunikation kann die Aktualisie- rungszeit der Daten vergrössern.
· 247 Sensoren können am Modbus angeschlos- sen werden.
· Die verwendeten Register sind in der Register- liste beschrieben.
DATENÜBERTRAGUNG
. Nur «Read Holding Registers [03]/ Write Multiple Registers [16]»> Anweisungen werden erkannt.
· Es können bis zu 20 Register auf einmal gelesen werden.
· Das Gerät unterstützt Broadcast-Nachrichten.
. Gemäss Modbus-Protokoll wird ein Register R bei der Übertragung als R - 1 nummeriert.
· Das Gerät hat eine Spannungsüberwachung. Bei einem Spannungsabfall werden die Register im EEPROM gespeichert. (Übertragungsrate, etc.)
AUSNAHMEREAKTIONEN
. ILLEGAL FUNCTION [01]: Der Funktionscode wird nicht unterstützt.
. ILLEGAL DATA ADDRESS [02]: Die Adresse eini- ger Register liegt ausserhalb des Bereichs oder es wurden mehr als 20 Register angefordert.
. ILLEGAL DATA VALUE [03]: Der Wert im Daten- feld für das jeweilige Register ist ungültig.
ÄNDERN DER MODBUS-ADRESSE DIREKT AM GERÄT
. Halten Sie 3 s lang >> gedruckt
. Im Menü erhöht + die Adresse um 10, erhöht die Adresse um 1
· Wenn die gewünschte Adresse erreicht ist, war- ten Sie bis die Hauptanzeige wieder erscheint
CONNECTION
X 9
Modbus
LOXONE
Modbus
V
Pawir
Laxone
L1+
L2+
L2+
LS4
5
4
2
TECHNICAL DATA MODBUS
Protocol
Modbus RTU according to IDA specification
Bus system
RS-485 Serial line
Transmission rate (bps)
4800-9600-19'200-38'400- 57'600-115'200. The transmission Baud rate is automatically detected.
Bit settings
Even parity: 8 data bits, 1 stop bit Odd parity: 8 data bits, 1 stop bit No parity: 8 data bits, 2 stop bits
Bus cable
Twisted, shielded, 2 × 0,5 mm2, max. 1200 m
Response time
typ. 5 character times max. 60 ms
. The communication is ready 30 s after the Power On.
. Refresh time for the data is 10 s.
. The use of energy meters in a bus with intensive communication can increase the data refresh time.
. 247 devices can be connected to the Modbus.
. For a description of the registers see the register list page
DATA TRANSMISSION
. Only «Read Holding Registers [03]/ Write Multi- ple Registers [16]> instructions are recognised.
. Up to 20 registers can be read at once.
. The device supports broadcast messages.
. In accordance with the Modbus protocol, a reg- ister R is numbered as R - 1 when transmitted.
. The device has a voltage monitoring system. In cases of voltage loss, registers are stored in EEPROM (transmission rate, etc.)
EXCEPTION RESPONSES
. ILLEGAL FUNCTION [01]: The function code is not implemented.
. ILLEGAL DATA ADDRESS [02]: The address of some requested registers is out of range or more than 20 registers have been requested.
. ILLEGAL DATA VALUE [03]: The value in the data field is invalid for the referenced register.
CHANGE THE MODBUS ADDRESS DIRECT ON DEVICE
. Press for 3 secs on >> touch
. In menu, + increase address by 10, >> increase by 1
. Once the desired address is selected wait for the root menu to come back.
R
Read
Write
Description
Unit
32-33
X :selected:
Counter Total energy feedback
10-2 kWh (multiplier 0.01) E.g .: Energy T2 total high = 13 Energy T2 total low = 60383 13 × 65536 + 60383 =912351=9123.51 kWh
34-35
X :selected:
X :selected:
Counter Partial energy feedback
10-2 kWh (multiplier 0.01) E.g .: Energy T2 partial high = 13 Energy T2 partial low = 60383 13 × 65536 + 60383= 912351 =9123.51 kWh
36
X :selected:
URMS Phase 1 Effective voltage of Phase 1
V E.g .: 230 = 230 V
37
X :selected:
IRMS Phase 1 Effective current of Phase 1
10-1 A (multiplier 0.1) E.g .: 314 = 31.4 A
38
X :selected:
PRMS Phase 1 Effective active power of Phase 1
10-2 KW (multiplier 0.01) E.g .: 1545 = 15.45 kW
39
X :selected:
QRMS Phase 1 Effective reactive power of Phase 1
10-2 kvar (multiplier 0.01) E.g .: 1545 = 15.45 kvar
40
X :selected:
cos phi Phase 1
10-2 (multiplier 0.01) E.g .: 67 = 0.67
41
X :selected:
URMS Phase 2 Effective voltage of Phase 2
V E.g .: 230 = 230 V
42
X :selected:
IRMS Phase 2 Effective current of Phase 2
10-1 A (multiplier 0.1) E.g .: 314 = 31.4 A
43
X :selected:
PRMS Phase 2 Effective active power of Phase 2
10-2 KW (multiplier 0.01) E.g .: 1545 = 15.45 kw
44
X :selected:
QRMS Phase 2 Effective reactive power of Phase 2
10-2 kvar (multiplier 0.01) E.g .: 1545 = 15.45 kvar
45
X :selected:
cos phi Phase 2
10-2 (multiplier 0.01) E.g .: 67 = 0.67
46
X :selected:
URMS Phase 3 Effective voltage of Phase 3
V E.g .: 230 = 230 V
47
X :selected:
IRMS Phase 3 Effective current of Phase 3
10-1 A (multiplier 0.1) E.g .: 314 = 31.4 A
48
X :selected:
PRMS Phase 3 Effective active power of Phase 3
10-2 KW (multiplier 0.01) E.g .: 1545 = 15.45 kW
49
X :selected:
QRMS Phase 3 Effective reactive power of Phase 3
10-2 kvar (multiplier 0.01) E.g .: 1545 = 15.45 kvar
50
X :selected:
cos phi Phase 3
10-2 (multiplier 0.01) E.g .: 67 = 0.67
51
X :selected:
PRMS total Effective active power of all phases
10-2 KW (multiplier 0.01) E.g .: 1545 = 15,45 kw
52
X :selected:
QRMS total Effective reactive power of all phases
10-2 kvar (multiplier 0.01) E.g .: 1545 = 15,45 kvar
1) The Modbus address register is not writable with a broadcast message.
Version 12/2016 - Änderung der technischen Daten bleibt vorbehalten!
Version 12/2016 - Please note technical specifications may change at any time! :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :unselected: :selected: :selected:
LOXONE The Miniserver based Smart Home.
www.loxone.com
ERROR DISPLAY Example: Connection error at L3
Ttotal
Tpart.
Ttotal
Tpart.
P(KW)
L1
L2
kWh
L3
Error
U (V)
I(A)
Example: Connection error at L1 and L3
Ttotal
Tpart.
Ttotal
Tpart.
P(KW)
L1
L2
kWh
L3
Error
U (V)
I (A)
DIMENSIONS
70
57.7
62
22.7
-
31
30.5
9
9 9
4,5 4.5
27
F
HE
695
68 68
82 82
45
35
4.5
6 6
7 7
5x 11.7 = [58.5]
6 6
DISPLAY ELEMENTS, DIRECT MEASUREMENT
| total
I part.
total
= I part.
P(kw)
L1
L2
L3
Error U (V)
I (A)
T-> total Shows the total consumption T-> T-> part. Shows the partial consumption T->, this value is resetable
TE total Shows the total production T< TE part. Shows the partial production T<, this value is resetable
P (KW) Indicates the instantaneous power per phase or all phases "->" = Consumption (P positive) " <- " = Production (P negative)
U (V) Shows the voltage per phase
I (A) Shows the current per phase
kWh Shows the unit kWh for consumption display
L1/L2/L3 Error
For P, U, I or error message display In the absence of phase. The cor- responding phase is also displayed
T-> total Zeigt den Bezug Total T-> T-> part. Zeigt den partiellen Bezug bei T->, dieser Wert ist rückstellbar
TE total Zeigt die Rückspeisung Total T <-
TE part. Zeigt die partielle Ruckspeisung Total TE, dieser Wert ist rückstellbar P (KW) Zeigt die momentane Leistung pro Phase oder für alle Phasen Strom "->" = Bezug (P positiv) Strom " <- " = Rückspeisung (P negativ) U (V) I (A) Zeigt die Spannung pro Phase Zeigt den Strom pro Phase kWh Zeigt die Einheit kWh bei Verbrauchs- oder Rückspeiseanzeige L1/L2/L3 Bei P-, U-, I- oder Error-Anzeige wird die entsprechende Phase angezeigt Error Bei fehlender Phase. Die entsprechende Phase wird zusätzlich angezeigt.
MENÜ, UM DIE WERTE AUF DER LCD ANZUZEIGEN MENU TO DISPLAY THE VALUES ON THE LCD
Start
To
LOXONE
B
1 Y
123456
LOXONE
> 3 s
V
2
U
POD
LOXONE
B
1
B
10
-
INOX01
B
Y
96º
n
0
123456
600
LOXONE
86 0%
FESEF
0001
LOXONE
> 3 s
ado
N
INOXDT
Start
B
B
B
T=
a4 º
123456
POD
LOXONE
B
060%
n
3NDX07
ago A
4
4 X
AUX
LOXONE
> 3 s
04 º
LOXONE
B
B
B
₹
1
86 º
J
2
0 V
17
POD
LOXONE
LOXONE
P
O
6
123456
-
B
B
Power P If there is no current direction available, T-> is going to be shown.
123456
LOXONE
-
Leistung P Wenn kein Stromfluss vorhanden ist, dann wird T-> angezeigt.
B
*
Current Direction "Consumption ->" positive
Current Direction "Production <- " negative
23456
3NOX07
4
-
B
A
123456
LOXONE
S
O
Stromrichtung "Bezug ->" Positiv
Stromrichtung "Rückspeisung <" Negativ
B :selected: :selected: :selected: :selected: :selected: :selected: :selected: :unselected: :selected: :selected: :unselected: :selected: :selected: :selected: :selected: :unselected: :unselected: :unselected: :selected: :selected: :unselected: :unselected: :unselected: :selected: :selected: :unselected: :unselected: :selected: :unselected: :unselected: :unselected: :unselected: :unselected: :selected: :unselected: :unselected: :unselected: :selected: :unselected: :unselected: :unselected: :selected: :unselected:
U
I
foDO
oDO :selected: 4
I :selected: 4
A
In
F
PE
Start
10
1
V :selected:
1 :selected: V
lopd
000
LOXONE
LOXONE
V
V
OUD
OVO
A
oDO
Po Da
OVO
ODD :selected: 4
4
1
1
m
~
ru
4
4
4
123456
Y
4
Y :selected:
4
TE
One LOXONE
v
Y
V
V
ACE
POC
TE
pos
LOXONE
LOXONE
LOXONE
LOXONE
LOXONE
V
V
V
V :selected: :selected: :unselected: :unselected: :unselected: :selected:

---
## Extracted Tables

### Table (8x3)
Genauigkeits- klasse | B gemäß EN50470-3 1 gemäß IEC62053-21
--- | ---
Betriebsspannung | 3 × 230/400 VAC, 50 Hz Toleranz -20% / +15%
 | Referenz-/ Maximalstrom | Iref = 10 A, Imax = 65 A
 | Start-/Minimalstrom | Ist = 40 mA, Imin = 0,5 A
 | Leistungsaufnahme | Aktiv Phase 1: 1,1 W Phase 2: 0,6 W Phase 3: 0,6 W
 | Zählbereich | 00'000,00 ... 99‘999,99 100'000,0 ... 999‘999,9
 | Display | LCD mit Hintergrund beleuchtung, 6 mm hohe Ziffern
Anzeige ohne Netzspannung | Kondensatorgestütztes LCD. Maximal zweimal über zehn Tage

### Table (9x2)
Montage | Auf 35 mm Hutschiene, gemäß EN60715TH35
--- | ---
Anschlüsse Hauptstromkreis | Leiterquerschnitt 1,5-16 mm2 Schraubendreher Pozidrive Nr. 1 Schlitzschraubendreher Nr. 2, Anzugsmoment 1,5 bis 2 Nm
Anschlüsse Steuerstromkreis | Leiterquerschnitt max. 2,5 mm2 Schraubendreher Pozidrive Nr. 0. Schlitzschraubendreher Nr. 2, Anzugsmoment 0,8 Nm
Isolations- eigenschaften | 4 kV/50 Hz Test gemäss VDE0435 für Energiezähler 6 kV 1.2/50 us Surge gemäss IEC255-4 2 kV/50 Hz Test gemäss VDE0435 für Schnittstelle Geräteschutzklasse II
Umgebungs temperatur | -25° ... +55℃
Lagertemperatur | -30° ... +85°℃
Relative Luftfeuchtigkeit | 75% ohne Betauung
Umgebungs- bedingungen | Mechanische M2 Elektromagnetische E2
EMV / Störfestigkeit | Surge-Spannung gemäss IEC61000-4-5 an Hauptstromkreis 4 kV, an Modbus-Schnittstelle 1 kV Burst IEC61000-4-4 bei Hauptstromkreis 4 kV, an Modbus-Schnittstelle 1 kV, ESD gemäss IEC61000-4-2, Kontakt 8 kV, Luft 15 kV

### Table (8x3)
Precision class | B accord. to EN50470-3 1 accord. to IEC62053-21
--- | ---
 | Operating voltage | 3 × 230/400 VAC, 50 Hz Tolerance -20% / +15%
 | Reference/measure- ment current | Iref = 10 A, Imax = 65 A
 | Starting/ minimum current | Ist = 40 mA, Imin = 0,5 A
 | Power consumption | Active phase 1: 1,1 W phase 2: 0,6 W phase 3: 0,6 W
 | Counting range | 00'000,00 ... 99'999,99 100'000,0 ... 999'999,9
 | Display | LCD backlight, digits 6 mm high
 | Display without mains power | Capacitor based LCD Max. 2 times over 10 days

### Table (9x2)
Mounting | On 35 mm rail, according to EN60715TH3
--- | ---
Terminal connec- tions main circuit | Conductor cross-section 1.5-16 mm2. Screwdriver Pozidrive no. 1 Slot no.2, torque 1.5-2 Nm
Terminal connect. control circuit | Conductor cross-section max. 2.5 mm2. Screwdriver Pozidrive no. 0 Slot no.2, torque 0.8 Nm
Insulation characterics | 4 kV/50 Hz test according to VDE0435 for Energy Meter part. 6 kV 1.2/50 us surge voltage according to IEC255-4. 2 kV/50 Hz test according to VDE435 for Interface. Device protection class II.
Ambient temperature | -25° ... +55℃
Storage temperature | -30° ... +85℃
Relative humidity | 75% without condensation
Ambient conditions | Mechanical M2 Electromagnetic E2
EMC/interference immunity | Surge voltage according to IEC61000-4-5 at main circuit 4 kV, at Modbus interface 1 kV. Burst voltage according to IEC61000-4-4 at main circuit 4 kV, at Modbus interface 1 kV. ESD according to IEC61000-4-2, contact 8 kV, air 15 kV.

### Table (20x5)
R | Read | Write | Description | Unit
--- | --- | --- | --- | ---
1 | X :selected: | :unselected: | Firmware-Version | E.g .: 11 = FW 1.1
18 | X :selected: | :unselected: | Serial number | Unique 32 bit serial number high
19-21 | :unselected: | :unselected: | Not used | Will give 0
22 | X :selected: | :unselected: | Status | 0 = No problem 1 = Problem with last communication request
23 | X :selected: | :unselected: | Response timeout | ms
24 | X :selected: | :selected: | Modbus address | Range 1-247
25 | X :selected: | :unselected: | Error register | 0 : No error 1 : Error Phase 1 2 : Error Phase 2 3 : Error Phase 1 and 2 4 : Error Phase 3 5 : Error Phase 1 and 3 6 : Error Phase 2 and 3 7 : Error Phase 1, 2 and 3
26 | :unselected: | :unselected: | Not used | Will give 0
27 | :unselected: | :unselected: | Energy direction | 0 is Consumption (Bezug) 4 is Feedback (Rückspeisung)
28-29 | :selected: X | :unselected: | Counter Total energy consumption | 10-2 kWh (multiplier 0.01) E.g .: Energy T1 total high = 13 Energy T1 total low = 60383 13 × 65536 +60383=912351 = 9123.51 kWh
30-31 | :selected: X | :selected: X | Counter Partial energy consumption | 10-2 kWh (multiplier 0.01) E.g .: Energy T1 partial high = 13 Energy T1 partial low = 60383 13 × 65536 +60383=912351 = 9123.51 kWh
2 | X :selected: | :unselected: | Number of supported registers | Will give 52
3 | X :selected: | :unselected: | Number of supported flags | Will give 0
4-5 | X :selected: | :unselected: | Baudrate | E.g .: Baudrate High = 1 Baudrate Low = 49664 1 x 65536 + 49664 = 115200 bps
6 | :unselected: | :unselected: | Not used | Will give 0
7-9 | X :selected: | :unselected: | Art. Nr. | Will give you the article number "200157"
10-14 | X :selected: | :unselected: | Not used | Will give 0
15 | X :selected: | :unselected: | HW vers. Modif. | E.g .: 11 = HW 1.1
16-17 | X :selected: | :unselected: | Serial number | Unique 32 bit serial number low

### Table (6x2)
Protokoll | Modbus RTU gemäß IDA-Spezifikation
--- | ---
Bus-System | Serielle RS-485- Schnittstelle
Übertragungsrate (bit/s) | 4800-9600-19'200-38'400- 57'600-115'200. Die Übertragungsrate wird automatisch erkannt
Übertragungsmodus | Gerade Parität: 8 Databits, 1 Stopbit Ungerade Parität: 8 Databits, 1 Stopbit Keine Parität: 8 Databits, 2 Stopbits
Bus-Kabel | Verdrillt, geschirmt, 2 × 0,5 mm2, max. 1200 m
Reaktionszeit | typ. 5 Zeichen max. 60 ms

### Table (6x2)
Protocol | Modbus RTU according to IDA specification
--- | ---
Bus system | RS-485 Serial line
Transmission rate (bps) | 4800-9600-19'200-38'400- 57'600-115'200. The transmission Baud rate is automatically detected.
Bit settings | Even parity: 8 data bits, 1 stop bit Odd parity: 8 data bits, 1 stop bit No parity: 8 data bits, 2 stop bits
Bus cable | Twisted, shielded, 2 × 0,5 mm2, max. 1200 m
Response time | typ. 5 character times max. 60 ms

### Table (20x5)
R | Read | Write | Description | Unit
--- | --- | --- | --- | ---
32-33 | X :selected: | :unselected: | Counter Total energy feedback | 10-2 kWh (multiplier 0.01) E.g .: Energy T2 total high = 13 Energy T2 total low = 60383 13 × 65536 + 60383 =912351=9123.51 kWh
43 | X :selected: | :unselected: | PRMS Phase 2 Effective active power of Phase 2 | 10-2 KW (multiplier 0.01) E.g .: 1545 = 15.45 kw
44 | X :selected: | :unselected: | QRMS Phase 2 Effective reactive power of Phase 2 | 10-2 kvar (multiplier 0.01) E.g .: 1545 = 15.45 kvar
45 | X :selected: | :unselected: | cos phi Phase 2 | 10-2 (multiplier 0.01) E.g .: 67 = 0.67
46 | X :selected: | :unselected: | URMS Phase 3 Effective voltage of Phase 3 | V E.g .: 230 = 230 V
47 | X :selected: | :unselected: | IRMS Phase 3 Effective current of Phase 3 | 10-1 A (multiplier 0.1) E.g .: 314 = 31.4 A
48 | X :selected: | :unselected: | PRMS Phase 3 Effective active power of Phase 3 | 10-2 KW (multiplier 0.01) E.g .: 1545 = 15.45 kW
49 | X :selected: | :unselected: | QRMS Phase 3 Effective reactive power of Phase 3 | 10-2 kvar (multiplier 0.01) E.g .: 1545 = 15.45 kvar
50 | X :selected: | :unselected: | cos phi Phase 3 | 10-2 (multiplier 0.01) E.g .: 67 = 0.67
51 | X :selected: | :unselected: | PRMS total Effective active power of all phases | 10-2 KW (multiplier 0.01) E.g .: 1545 = 15,45 kw
52 | X :selected: | :unselected: | QRMS total Effective reactive power of all phases | 10-2 kvar (multiplier 0.01) E.g .: 1545 = 15,45 kvar
34-35 | X :selected: | X :selected: | Counter Partial energy feedback | 10-2 kWh (multiplier 0.01) E.g .: Energy T2 partial high = 13 Energy T2 partial low = 60383 13 × 65536 + 60383= 912351 =9123.51 kWh
36 | X :selected: | :unselected: | URMS Phase 1 Effective voltage of Phase 1 | V E.g .: 230 = 230 V
37 | X :selected: | :unselected: | IRMS Phase 1 Effective current of Phase 1 | 10-1 A (multiplier 0.1) E.g .: 314 = 31.4 A
38 | X :selected: | :unselected: | PRMS Phase 1 Effective active power of Phase 1 | 10-2 KW (multiplier 0.01) E.g .: 1545 = 15.45 kW
39 | X :selected: | :unselected: | QRMS Phase 1 Effective reactive power of Phase 1 | 10-2 kvar (multiplier 0.01) E.g .: 1545 = 15.45 kvar
40 | X :selected: | :unselected: | cos phi Phase 1 | 10-2 (multiplier 0.01) E.g .: 67 = 0.67
41 | X :selected: | :unselected: | URMS Phase 2 Effective voltage of Phase 2 | V E.g .: 230 = 230 V
42 | X :selected: | :unselected: | IRMS Phase 2 Effective current of Phase 2 | 10-1 A (multiplier 0.1) E.g .: 314 = 31.4 A
