LOXONE
Datasheet
Modbus Extension Part No: 100124
Modbus
About the product The Loxone Modbus Extension is designed to integrate devices with Modbus RTU interface.
Electrical Data Power supply
9 ... 28VDC
Power consumption
typ. 0.19W
Interfaces
Modbus RTU interface: max. 32 devices, max. 253 sensors in total max. 1200m wire length adjustable baud rate & parity data types: 16 & 32 bit polling cycle down to 1s (0.1s) Loxone Link: connection with Miniserver
Power loss at max. load
0.60W
Ambient temperature
-40 ... 70°C / -40 ... 158°F
Humidity
max. 95% r.H. (non condensing)
Connections
Modbus interface
Power Supply & Loxone Link
Wire cross-section
0.14 ... 0.5mm2 / AWG26 ... 20
0.25 ... 0.8mm2 / AWG23 ... 18
Stripping length
7mm / 0.28"
5mm / 0.2"
Temperature resistance
-40 ... 70 °C / -40 ... 158ºF
-40 ... 105°C / -40 ... 221ºF
Orange / White
-
+ 24VDC / GND
Blue / White
-
Loxone Link
version LX001 20.09.2024 Subject to change!
page 1 of 6
LOXONE
Connection Diagram
Modbus
Device
A
GND
9
A
B
Modbus
twisted pair cable
Modbus
Power Supply
Loxone Link
Modbus Device
120 22 termination resistor
A
+24V
GND
BU
WH
B
4 3
Product Characteristics
Mounting type
DIN rail according to EN50022, 35mm
Colours
Black: RAL 9005
Finish
Matte
Weight & Dimensions
Net weight
65g
Total weight
85g
Product dimensions
35.4x88×57mm/1.4x3.46x2.24" (LxWxH), 2 division units
35,4
A
57,00
88,00
Pack size
121x38x62mm/4.76x1.50x2.44" (LxWxH)
version LX001 20.09.2024 Subject to change!
page 2 of 6 :unselected:
LOXONE
Certifications & Standards
Safety rating
IP20
UL 62368-1 CSA C22.2#62368-1
Certifications
CE UK C US CA LISTED Intertek
Installation must be carried out by a qualified electrician in accordance with the relevant regulations.
Published by Loxone Electronics GmbH Smart Home 1 4154 Kollerschlag Austria Tel: +43 7287 7070-0 loxone.com
Loxone UK The Forum Station Road Theale, RG7 4RA United Kingdom
version LX001 20.09.2024 Subject to change!
page 3 of 6
LOXONE
Datenblatt
Modbus Extension Art. Nr. 100124
Modbus
Information zum Produkt
Die Loxone Modbus Extension ermöglicht die Einbindung von Geräten mit Modbus RTU Schnittstelle.
Elektrische Daten
Spannungsversorgung
9 ... 28VDC
Leistungsaufnahme
typ. 0,19W
Schnittstellen
Modbus RTU Schnittstelle: max. 32 Geräte, max. 253 Sensoren insgesamt max. 1200m Leitungslänge einstellbare Baudrate & Parität Datentypen: 16 & 32 bit Abfragezyklus bis herunter zu 1s (0,1s)
Loxone Link: Verbindung mit Miniserver
Verlustleistung bei max. Last
0,60W
Umgebungstemperatur
-40 ... 70°℃ / -40 ... 158ºF
Luftfeuchtigkeit
max. 95% r.H. (nicht kondensierend)
Anschlüsse
Modbus Schnittstelle
Spannungsversorgung & Loxone Link
Leiterquerschnitt
0,14 ... 0,5mm2 / AWG26 ... 20
0,25 ... 0,8mm2 / AWG23 ... 18
Abisolierlänge
7mm / 0,28"
5mm / 0,2"
Temperaturbeständigkeit
-40 ... 70 °℃ / -40 ... 158ºF
-40 ... 105°C / -40 ... 221ºF
Orange / Weiß
- + 24VDC / GND
Blau / Weiß
Loxone Link -
Version LX001 20.09.2024 Änderungen vorbehalten!
Seite 4 von 6
LOXONE
Anschlussplan
Modbus Gerät
A
B
GND
A
B
Modbus
twisted pair cable
Modbus
Spannungs- versorgung
Loxone Link
Modbus Gerät
120 22 Abschluss- widerstand
+24V GND
A
BU
WH
B
1 3
Produkteigenschaften
Montageart
Hutschiene nach EN50022, 35mm
Farbe
Schwarz: RAL 9005
Glanzgrad
Matt
Gewicht & Abmessungen
Nettogewicht
65g
Bruttogewicht
85g
Produktmaße
35,4x88×57mm / 1,4x3,46x2,24" (LxBxH), 2 Teilungseinheiten
35,4
P
57,00
88,00
Packmaß
121x38x62mm/4,76x1,50×2,44" (LxBxH)
Version LX001 20.09.2024 Änderungen vorbehalten!
Seite 5 von 6 :unselected:
LOXONE
Zertifizierungen & Standards
Schutzart
IP20
UL 62368-1 CSA C22.2#62368-1
Zertifizierungen
CE UK C US CA LISTED Intertek
Die Installation muss nach den einschlägigen Vorschriften durch eine Elektrofachkraft erfolgen.
Veröffentlicht von Loxone Electronics GmbH Smart Home 1 4154 Kollerschlag Austria Tel: +43 7287 7070-0 loxone.com
Loxone UK The Forum Station Road Theale, RG7 4RA United Kingdom
Version LX001 20.09.2024 Änderungen vorbehalten!
Seite 6 von 6

---
## Extracted Tables

### Table (6x2)
Electrical Data Power supply | 9 ... 28VDC
--- | ---
Power consumption | typ. 0.19W
Interfaces | Modbus RTU interface: max. 32 devices, max. 253 sensors in total max. 1200m wire length adjustable baud rate & parity data types: 16 & 32 bit polling cycle down to 1s (0.1s) Loxone Link: connection with Miniserver
Power loss at max. load | 0.60W
Ambient temperature | -40 ... 70°C / -40 ... 158°F
Humidity | max. 95% r.H. (non condensing)

### Table (6x3)
 | Modbus interface | Power Supply & Loxone Link
--- | --- | ---
Wire cross-section | 0.14 ... 0.5mm2 / AWG26 ... 20 | 0.25 ... 0.8mm2 / AWG23 ... 18
Stripping length | 7mm / 0.28" | 5mm / 0.2"
Temperature resistance | -40 ... 70 °C / -40 ... 158ºF | -40 ... 105°C / -40 ... 221ºF
Orange / White | - | + 24VDC / GND
Blue / White | - | Loxone Link

### Table (3x2)
Mounting type | DIN rail according to EN50022, 35mm
--- | ---
Colours | Black: RAL 9005
Finish | Matte

### Table (3x2)
Safety rating | IP20
--- | ---
 | UL 62368-1 CSA C22.2#62368-1
Certifications | CE UK C US CA LISTED Intertek

### Table (7x2)
Spannungsversorgung | 9 ... 28VDC
--- | ---
Leistungsaufnahme | typ. 0,19W
Schnittstellen | Modbus RTU Schnittstelle: max. 32 Geräte, max. 253 Sensoren insgesamt max. 1200m Leitungslänge einstellbare Baudrate & Parität Datentypen: 16 & 32 bit Abfragezyklus bis herunter zu 1s (0,1s)
Loxone Link: Verbindung mit Miniserver
Verlustleistung bei max. Last | 0,60W
Umgebungstemperatur | -40 ... 70°℃ / -40 ... 158ºF
Luftfeuchtigkeit | max. 95% r.H. (nicht kondensierend)

### Table (4x3)
 | Modbus Schnittstelle | Spannungsversorgung & Loxone Link
--- | --- | ---
Leiterquerschnitt | 0,14 ... 0,5mm2 / AWG26 ... 20 | 0,25 ... 0,8mm2 / AWG23 ... 18
Abisolierlänge | 7mm / 0,28" | 5mm / 0,2"
Temperaturbeständigkeit | -40 ... 70 °℃ / -40 ... 158ºF | -40 ... 105°C / -40 ... 221ºF

### Table (2x2)
Orange / Weiß | - + 24VDC / GND
--- | ---
Blau / Weiß | Loxone Link -

### Table (3x2)
Montageart | Hutschiene nach EN50022, 35mm
--- | ---
Farbe | Schwarz: RAL 9005
Glanzgrad | Matt

### Table (3x2)
Schutzart | IP20
--- | ---
 | UL 62368-1 CSA C22.2#62368-1
Zertifizierungen | CE UK C US CA LISTED Intertek
